## TBO-L1600 拓宝电气火灾报警探测器  {docsify-ignore} 

![产品图片](http://www.turboes.com/UserData/tbkjgf/UploadFiles/2021/03/251652156901.png)

### 厂商名称
武汉拓宝科技股份有限公司

### 设备类型
电气火灾报警探测器

### 通信协议
LoRaWAN/NB-IOT/RS485

### 产品描述

TBO-N1600组合式电气火灾监控探测器采用LCD液晶屏，能同时监测1路剩余电流、4路温度、三相电压电流、功率、电能等参数功能，可扩展接入故障电弧、热解粒子，可靠性高，抗干扰能力强。该产品可以有效解决各类人员密集场所中线路老化、无专业电工排查、无法实时监管等问题，提前发现线路隐患，保障用电安全。可广泛以用于学校、酒店、老旧小区、厂房等场所。

### 详细参数

|参数|规格|
|-|-|
|产品型号|TBO-L1600|
|剩余电流报警设定值|20~1000mA|
|温度报警设定值|45~140℃|
|通信方式|LoRaWAN|
|功耗| <3VA|
|工作环境温度|-15℃~60℃|
|工作环境湿度|≤95%RH|
|外形尺寸|107mmx90mmx60mm|
|安装方式|导轨安装|





